# 待调适楼宇项目 · 交接说明（判定结果 v2 页面）

> 分支 `dev_v4` · 阶段：计算过程可读性改造 · 状态：v2 页面已上线并存，**15 条规则接入完毕**
> 本轮 HEAD `70cfd7d`，已推送。**开工先 `git pull`，勿凭本文假设**

---

## 一、这个页面在解决什么

原 4.3 详情页「计算过程」被反馈**过于专业、看不懂**。解法是新建一个并存的 v2 页面，把计算过程从算法展示改成**判决书式叙事**：先说这栋楼怎么了，再给过程、核查方向、判据表、原始算法说明。

入口：4.1 清单卡片右下角「新版」小按钮 → `/result-v2/:id`；页面右上角「回旧版」。
**旧页 `/result/:id` 及其组件零改动，两版可同时打开对比。**

```
头部：楼名 + 编号 + 业态 + 命中统计   ← 全部并入一行
左栏：建筑信息 / 计量节点 / 规则命中总览（八类分组可折叠，计数分三级权重）
主栏：规则名 + 标签
      窗口 tab（!/✓/? 三态 + "N 个窗口 · M 个触发"，默认落在首个触发窗口）
      ⓪ 结论卡（常驻，三态配色）
      ① 计算过程与图表（默认展开）
      ② 建议核查（默认收起）
      ③ 判定依据（默认收起）
      ④ 算法与判定标准（默认收起，渲染后端 resultMd）
```

---

## 二、已完成的 20 条规则

| 规则 | CxRuleID | 命中 | 类型 | `algo` |
|---|---|---|---|---|
| D05 工作日/周末/节假日耗电差异 | CR0018 | 190 | E · pair | *(无 algo)* |
| D02 分业态气象敏感度斜率 | CR0020 | 113 | B 回归 | — |
| C01 同等气象工况高低双工况 | CR0016 | 103 | A 聚类 | — |
| BA-S1 办公夜间小负荷群控缺失 | CR0034 | 91 | E · single | `MidnightFrac` |
| C03 升温时冷冻泵涨幅低于主机 | CR0021 | 32 | C 日对 | `PumpChillerRatio` |
| AA-S2 机关节假日维持工作日功耗 | CR0032 | 26 | E · pair | `DayPairResidual` |
| BA-S2 办公周末冷水系统满负荷 | CR0035 | 26 | E · pair | `DayPairResidual` |
| AA-S1 机关夜间空调未关或漏电 | CR0031 | 22 | E · single | `StandbyRatio` |
| C02 室外温湿度拐点电耗无响应 | CR0019 | 21 | C 日对 | `RejectDelta` |
| C06 同温区间 AHU 电耗离散度大 | CR0025 | 15 | **D 分布** | *(按 ruleId)* |
| C07 冬季升温采暖泵降幅微弱 | CR0027 | 10 | C 日对 | `HeatDelta` |
| C04 冷却塔风机仅启停两档无变频 | CR0024 | 7 | **D 分布** | *(按 ruleId)* |
| BB-S1 商场（实为清晨预冷判定，见六·D） | CR0036 | 4 | E · single | `Precool` |
| AA-S3 机关午休风机无降载 | CR0033 | 3 | E · single | `LunchDrop` |
| BC-S1 酒店深夜公共区未关 | CR0038 | 2 | E · single | `NdrRatio` |
| C08 极寒与温和日采暖泵差距小 | CR0028 | 1 | C · dayPair | `HeatMedianDelta` |
| D04 过渡季设备高耗电判定 | CR0023 | 1 | C · dayPair | `TransSeasonRatio` |
| BF-S1 体育无赛事日冷却未卸载 | CR0044 | 1 | E · pair | `HighLowGap` |
| D01 分业态能耗强度限额判定 | CR0017 | 1 | **B（实为逐时强度，非回归）** | `EuiLimit` |
| BH-S1 教育寒暑假冷水风机全天运行 | CR0046 | 1 | E · pair | `Vacation` |

**合计覆盖 670 条命中（全量约 680）。** 剩余规则各 1 条命中（D01、BH-S1 等），**继续铺规则的边际收益仍然很低**（见第八节）。

后五条虽各只 1 条命中，但接入过程暴露了五类此前未见的结构问题，
均已写入第六节：C08 的**判据口径翻转结论**（L）、D04 的**两种 payload 形态**
与未判定态（R）、BF-S1 的**公式方向与实现相反**（W）、D01 的
**`regression` 块是占位填充**（AA）、BH-S1 的**图与判据不同源**（AE）。
`algo` 一栏里 `HeatMedianDelta` / `TransSeasonRatio` / `HighLowGap` 三个值
**均由前端按字段特征推断**，payload 里没有 `metrics.algo`（见 N）。

### 五种可视化的画法与理由

- **A 聚类**：三日日内曲线叠放（时刻为横轴）+ 一维分布（电耗为横轴、时刻仅用于摊开）。
  **不要**用温度做横轴——C01 等温窗口内温度恒等，旧版那个横轴是 `hour` 线性映射出来的构造值。
- **B 回归**：散点 + OLS 拟合线，横轴是逐点实测温度。拟合线在低温端落到负值不裁剪，那是拟合质量的信号。
- **C 日对**：归一化斜率图，所有节点从 Day A = 100% 出发，斜率即各自变化率。
  **不用分组柱状图**——C03 泵与主机绝对值差约 90 倍、C02 冷却塔与冷热站差 77 倍，小的那根柱在同轴上是看不见的线。
- **D 分布**：两个页签。「功率序列」折线 + 分日竖线 + 极值高亮；「分布」用后端 `distributionBuckets` 画直方图。
  **两个都要**——C06 的判据只由 max、min 两个点决定，只看直方图会漏掉极值落在哪。
- **E 作息**：24h 阶梯面积曲线。`pair` 两条（面积之比即残留率），`single` 一条 + 时段底纹 + 基准线。

逐时聚合值一律 `step: 'end'`，不用 `smooth`——平滑会插出数据里没有的弧度。

**`markArea` 在类目轴上「含末类目」**：覆盖 01:00–05:00（即第 1–4 小时）要写 `to: "04:00"`，不是 `"05:00"`。曾在 BC-S1 写错、右侧多画一小时（`6580da8` 已修）。

---

## 三、必须守住的四条约定

**1. 只写后端算得出的事实与手册原文，不写分析结论。**
判断方法：这句话能否只用 `resultJSON` 字段 + 手册原文写出来？不能就不写。
已因此拿掉的：C01 的「晨启预冷」判断、「高档时段集中在 2/19 上午」定位句、D05 的爬坡段标注、C06 的「max 落在第 3 天开机时刻」定位句。
C02 的标题写「落入触发区间」而非「响应失效」也是这条——见六·A。

**2. 不在前端复刻后端判定逻辑。**
触发与否取 `window.calcResult.category === "目标调适"`。
**不要用 `window.isTriggered`**——该字段对 C01 各窗口恒为 false，与 category 冲突（旧页 `WindowTabs.vue` 仍在用，所以旧页的触发状态是错的）。

**3. ✓/✕ 语义分两类，不要发明第三种。**
- **有布尔（`passed` / `conditionPassed` / `early` / `mild`）→ 取后端。** 方向随业态变、符号易错、或后端与手册不一致时必须这样
- **无布尔 → 直接比阈值。** 方向固定时可以

「要求」列一律写**触发条件**、✓ 指向触发，**唯 D02 例外**（写合格线、✓ 指向正常）。

**4. `hasChart` 一律忽略。** 与实际是否有图无关（15 条里 14 条为 `false`，唯一为 `true` 的 C04 反而是最退化的数据）。页面按 `resultJson.type` 分发。

---

## 四、加一条新规则的流程

**先要真实 `F_ResultJSON` → 核对可复现性 → 定图 → 再写代码。**
踩过的：C01 按「聚类=散点图」画出假温度轴、D05 猜是 C 类实际是 E 类。

### ⚠ 同一 `type` 不代表同一结构，同一 `mode` 也不代表

| 情形 | 差异 |
|---|---|
| D05 vs AA-S2（同为 `mode: pair`） | 窗口结构 `workday/holiday` 对象 vs `sWindow`+`dateFrom/dateTo`；metrics `residualRate/groupThreshold/passed` vs `residual/threshold`（无 passed） |
| BA-S1 vs BC-S1（同为 `single`） | 分母一个是当日峰值、一个是白天时段均值 |
| C03 vs C02 vs C07（同为 `dayPair`） | `energyBreakdown.series` 分别是 2 / 3 / **1** 项（C07 后端预先合并了节点，曾因 `length < 2` 的守卫导致整条渲染不出图） |
| C06 vs C04（同为 `distribution`） | 字段名逐个相同，但 `maxMeanRatio` 一个是 max/min、一个是 max/mean，判据方向还相反 |

**解析器一律按 `metrics.algo` 分流；D 类没有 algo，只能按 `raw.ruleId` 写死。**

### 具体步骤

1. **先算一遍**：用 `hourlyProfiles` / `energyBreakdown` / `powerSeries` 手算后端的 metrics，确认能精确复现。四条规则的日总电耗字段有 4 倍缺陷（六·B），不复核就会照抄错数
2. `rule-narrative.js` 照现有常量写六个字段（`narrative/title/steps/foot/causes/readHint`）
3. 句式里的 `{xxx}` 对应 `RuleDetailAreaV2` 的 `vals`；新形态需在该组件里扩 `vals` 分支
4. 每个 `kind:"test"` 的 step 要给 `key`，并在 `stepPassed()` 补比较逻辑
5. 注册进 `NARRATIVES`（编号大小写/空格/连字符会自动归一化）
6. `causes` 两种写法：字符串数组（单一故障模式）或分组数组 `[{whenFalse, title, items}]`（多故障模式，按后端布尔筛选）。D02 用后者——两条判据对应完全不同的故障，混着显示会给错方向

**模板不支持条件分支。** 需要按数据方向改措辞的（如 AA-S3 的 `drop` 为负时应读作「反而上升」而非「降幅 -69.9%」），在 `vals` 里算好成一个字段再塞进句子。

### 新增类型要动的扩展点

解析器 + option builder 在 `viz-chart-options-v2.js`；`RuleDetailAreaV2.vue` 里要动 `vizKind` / `hasViz` / `VIEWS` / `render` / `vals` / `stepPassed` / 数据页签表格 / 纵轴名，共八处。

### ⚠⚠ `stepPassed` 的 key 必须全局唯一

**已经出过一次事故**：D05 和 AA-S2 都用了 `residual`，写成两个独立分支，后者被前者遮蔽。AA-S2/BA-S2 没有 `passed` 字段，`undefined === false` 得 `false`，**两条规则所有触发窗口的判定依据表都显示 ✕**，与结论卡的红色状态矛盾（`9a1fc99` 已修，合并为单分支：有 `passed` 取布尔，无则比阈值）。

**当时漏掉的原因：验证脚本自己复刻了判断逻辑，没调用真正的 `stepPassed`。** 现在的做法见第五节。

当前已用的 21 个 key：
`sil` `delta` `standby` `tempMatch` `residual` `frac` `ndr` `r2` `sr` `slope` `r` `meteo` `eta` `dr` `ratio` `cvLow` `rMaxMean` `meteoRange` `early` `mild` `lunchDrop`

`meteo` 由 C02/C07 共用——两者都读 `conditionPassed`，是同一逻辑，共用是对的。**其余不要共用。**

---

## 五、沙盒验证方法

**已脚手架化，见 `scripts/verify/`（零依赖，直接 `node` 跑）。**

```bash
node scripts/verify/run.mjs            # 跑全部
node scripts/verify/run.mjs --update   # 重写快照（确认差异是预期的之后再用）
```

`extract.mjs` 用锚点把 `vals` 与 `stepPassed` 的函数体从 `.vue` 里**原样切出**、
包一层 `{value}` 壳子当模块用——不在测试里重写判定逻辑，
**逻辑复刻成两份正是 `residual` 那次事故的成因**。组件若挪动锚点会直接抛错。

每接一条规则仍是四件事，其中 2/3/4 已自动化：

1. **手算复现** metrics（python 即可）—— 逐规则的数学，未自动化，也不假装自动化
2. **模板渲染** —— 占位符未填、渲染出 `undefined`/`NaN` 会报错
3. **判定一致性** —— `stepPassed` 返回 null（key 没接上）、与 `category` 不同向会报错
4. **快照回归** —— 解析结果、渲染文案、图上画出的线、`rows[].delta/rate` 逐值比对

外加 `cases.json` 的 key 边界用例，构造 metrics 锁住每个 key 的比较方向。

### ⚠ 空跑绿色不算数，要靠故障注入验证

本轮四次注入抓住三次，**第四次暴露的是 harness 自己的漏洞**：
快照当时只存 `vals`/`chart`，把 D04 的 `delta` 改回后端原值（符号是反的）
竟能全绿——数据页签直接渲染 `rows[].delta`，此前无覆盖。补齐后可捕获。
同理 E 类图例名与曲线归属也只在 `option.series` 里，已一并纳入快照。

累计五次注入暴露了 harness 自身的漏洞，规律很清楚——
**每新增一种图形元素，快照就得同步扩一次，否则新元素永远没人看着**：

| 发现时机 | 漏掉的东西 | 现状 |
|---|---|---|
| D04 | `rows[].delta` / `rate`（数据页签直接渲染） | 已补 |
| BF-S1 | E 类图例名与曲线归属（只在 `option.series`） | 已补 |
| D01 | B 类横轴含义与基准线位置 | 已补 |
| BH-S1 | `markLine`（两条均值线互换竟全绿） | 已补 |
| — | 模板层 computed（如 `condText`） | **仍未覆盖，只能人工核对** |

**另需注意：单侧样本不足以验证判定方向。** D01 五窗全「正常」、BH-S1 一窗且
「触发」，两条的方向都还没被真正验证过（见六·AH）。

### ⚠ 回归基线尚不完整

已注册 20 条规则，**仅 C08 / D04 / BF-S1 / D01 / BH-S1 五条有 fixture**（17 个窗口），
其余 15 条为空。
补齐前，任何改到共用代码的改动都只能人工复核。
加规则时请往 `fixtures/` 放**触发与正常各至少一个**样本——
只有触发样本时，判定方向写反也会全绿。

**视觉效果仍需本地验证**：改动 push 到 `dev_v4`，请 `git pull` 后肉眼确认。
沙盒 `npm install` 在部分环境可用（实测 registry 可达），但不作为前提。

---

## 六、给后端/规则负责人的问题清单

按字母顺序排，**编号只增不改**（代码注释里引用了 B/C/E/F/G/I，重排会失联）：

| 段 | 来源 |
|---|---|
| A–K | 前四批 15 条规则 |
| L–Q | C08 |
| R–W | D04 |
| X–Z | BF-S1 |
| AA–AD | D01 |
| AE–AG | BH-S1 |
| AH | 跨规则的样本缺口 |

**当前标【最高】的十二条**：A（C02 判据方向）、L（C08 冷热相加翻转判定）、
R（D04 门控未判定）、U（D04 分母异常，G 第 10 次）、W（BF-S1 公式方向）、
X（BF-S1 判据无方向约束）、AA（D01 假回归块）、AB（D01 判定布尔歧义）、
AC（4 倍缺陷首次改变结论），以及原有的 B / C / D。

新条目若属已有条目的同类实例，**并入原条目**而非另开
（如 BF-S1 的数据源问题并入 J、BH-S1 与 D01 的阈值问题并入 I）。

### A. C02 判据方向与其公式定义相反 【最高】

手册 264 行定义 Δη = (E_reject(A) − E_reject(B)) / E_reject(A)，**电耗下降时 Δη 为正**；判定准则却写「Δη ≥ −5%（即降幅不足 5%）触发」。按该定义「降幅不足 5%」应为 **Δη < 5%**。

现行条件除非逆势上涨超 5% 否则**恒成立**。实测窗口：湿球降 4.65℃、散热侧合计电耗降 25.3%（冷却塔更降 52.6%）——教科书式的正常响应，仍判「目标调适」。

**这是手册正文的错误。** 修法二选一：把分子改成 (E_B − E_A)，或把判据改成 Δη < 5%。

**已确认是孤例**：C07 的 Δr = (E_B − E_A)/E_A 下降为负、判据写 > −15%，**自洽**。差别只在分子前后顺序。

前端应对：C02 的 title 与 narrative 退到中性表述（「落入触发区间」），图上不画合格线。**方向厘清后要改的是 `title` 与 `req` 两处措辞**，位置已在常量注释里标出。

### B. 日总电耗字段普遍为逐时积分的 4.0000 倍 【高】

疑似 96 个 15 分钟读数直接求和未除以 4。已在**四条规则**复现：D05 (`eWork`/`eHol`)、AA-S2、BA-S2 (`eWork`/`eOther`)、AA-S1 (`eDay`/`eNight`)。

比值判据不受影响，但**绝对值当 kWh 显示会大 4 倍**。AA-S1 尤其危险：`eDay/10` 字面看是 kW，某窗口显示 16.8，实际只有 4.20。**前端一律回避这些字段**，真实 kW 由 `hourlyProfiles` 自算。

根因已确认：C06 的 `powerSeries` 是 96 个 **15 分钟**读数（3 日 × 8h × 4），而 `resultMd` 写「逐时」。

### C. `U2A00` 是子节点的父节点，指标定义重复计入 【高】

`modelNodes` 的 `parentNodeId` 明确：冷冻泵、冷却泵、冷却塔都挂在冷热站 `U2A00` 下。影响三条规则：

- **C02**：E_reject = U2A00 + U2A02 + U2A04 把冷却泵和冷却塔各算两遍，且 U2A00 占合计 **87–89%**，所谓「散热侧总电耗」实为整个冷热站。真散热侧（泵+塔）在实测窗口只降 11.8%，与 25.3% 差得远
- **C03**：把 `U2A00` 标为「冷水主机」当分母。若它实为含泵的冷热站总表，R 算的是「部分 ÷ 整体」
- **BA-S2**：`requiredNodeTypes` 三者相加同样重复

**请确认 `U2A00` 到底是主机还是冷热站总表。**

### D. BB-S1 的规则名与实现的算法不是一回事 【高】

`ruleName` 写「商场停业后主机泵下降极小」、`thresholdValue` 写「关店前后降幅<25%」，但 `judgmentStandard` / `resultMd` / `metrics.algo` **全都是清晨预冷判定**。

手册该节标题是「停业后主机泵功耗下降极小**与过度提早预冷**判定」——两件事合成一条规则，而「数学算式与步骤」**只写了预冷那半**。

**前端兜不住**：页面头部规则名来自接口，会显示成从未实现的那一半，与结论卡讲的「早上 6 点开机」对不上。要么改规则名，要么把降幅那半实现出来拆成两条。

### E. `resultMd` 的判定表存在错误标记 【高】

**BB-S1**：第 2 行温差的 ✅/❌ 三窗口错了两个（`mild=False` 标 ✅、`mild=True` 标 ❌，且两个 `False` 窗口标法还不一致）。判决本身正确（`early && mild`）。

**后果**：第 ③ 块（前端按布尔出）与第 ④ 块（渲染 `resultMd` 原文）会互相打架，读者会以为页面坏了。

### F. D 类缺 `metrics.algo`，且 `maxMeanRatio` 同名不同义 【中】

C06 与 C04 同为 `type: "distribution"`，`metrics` 字段名逐个相同，但：

| | C06（CR0025） | C04（CR0024） |
|---|---|---|
| `maxMeanRatio` 实为 | **max / min**（实测 4.46，而 max/mean 是 1.97） | **max / mean** |
| `ratioThreshold` | 1.3 | 1.2 |
| 判据 | `1.30 < R < 100` 触发 | `CV < 0.15` **且** `R < 1.20` 触发 |
| 方向 | 比值**大**才触发 | 比值**小**才触发 |
| `cv` | 算了但**不参与**判据 | 参与判据 |

E 类和 C 类都有 `metrics.algo`，D 类没有——**前端只能按 `raw.ruleId` 写死分流，每加一条 D 类规则都要改解析器**。

另：C06 的 `cv` 算出却未接入判据。某窗口 CV 0.1314 低于阈值 0.15（96 个点、41.6–81.9，分布相当集中）却因 max/min 触发。**CV 用全部样本、对单点不敏感，max/min 只用 2 个点，改用 CV 判会稳健得多。**

### G. 多条规则把「设备没开」的时段算成「设备表现」 【中，但已累计 9 次】

| 规则 | 表现 |
|---|---|
| C01 | 高功耗簇 = 每天早上开机预冷爬坡，任何有作息的楼都必然出现 |
| D05 | R = E_hol/E_work，工作日本身负荷低时分母小、R 天然高 |
| D02 | `dataPoints` 混入大量近零值（0.02–0.9 kW 的停机时段），R² 自然低 |
| BA-S1 | 分母取各窗口自身峰值，某窗口全天仅 1.7–7.7 kW |
| BC-S1 | 触发的两个窗口都是过渡季，唯一的真制冷日 NDR 只有 38% 判正常 |
| AA-S1 | 某窗口全天 2.33–5.65 kW，分母塌到 4.20 kW，夜间基底 4.35 就超过它 |
| C06 | max 落在第 3 天首个点（开机冲击）、min 落在第 1 天末点（停机尾巴），隔了两天；各天段内 max/min 只有 3.15/2.69/2.44，远小于跨天的 4.46 |
| BB-S1 | 某窗口全天仅 2.0–8.1 kW（七月峰值 313.72），三月冷源整天没开，而 0.2×P_max 只有 1.62 kW，任何抖动都够，照样「识别出 05:45 启动」 |
| AA-S3 | 某窗口全天 1.5–4.0 kW，分母 P_am 塌到 2.08，1.45 kW 的绝对差放大成 −69.9% |

**AA-S1 与 AA-S3 触发的是同一天（2025-11-04）**——同一批选窗在同一栋楼上反复选中系统整天没开的日子。

手册第 253 行提到 C01 在 v2.1 命中率 49%、v3.2 收紧阈值后**反而涨到 99%**。**建议整体复核选窗条件是否应排除低负荷日。**

### H. 疑似冻结/常数读数 【中】

- **C03**：冷冻泵六个日值里五个恰为 **72.00 kWh**（= 3.00 kW × 24h），泵仅占主机电耗 **1.1–1.4%**（工程常见 15–25%）。泵读数恒定 ⇒ ΔE ≡ 0 ⇒ R ≡ 0 ⇒ 必然触发
- **C07**：采暖泵日电耗 **7.20 → 7.60 kWh**（日均 0.30 kW），而同栋楼冷热站日耗约 10242 kWh。0.4 kWh 的绝对变化已近计量噪声
- **C02**：某四天 `U2A02` 恒为 1088.45、`U2A04` 恒为 132.88、`U2A00` 极差仅 0.12 / 10242（**0.001%**）
- **C04**：两栋楼六个窗口 `powerSeries` **全为常数**（A005 恒 0.6 kW、A012 恒 0.1 kW），CV 与 std 都是精确的零。

  **C04 的判据判不出它想判的东西**：CV=0、R=1.0 对**任何**恒定读数都成立——真工频风机、待机功耗、坏掉的表三者不可区分。0.1 kW 不可能是塔风机（常见 5.5–22 kW，同项目 A015 的 `U2A04` 日耗 262 kWh）。算法取「非零」时段，0.1 不是零所以进了序列

### I. `thresholdValue` 字段普遍与实际阈值不符 【中】

| 规则 | `thresholdValue` | `metrics.threshold` |
|---|---|---|
| BC-S1 | 凌晨/白天 **≥80%** | 0.65 |
| AA-S2 | 节假日/工作日 **≥80%** | 0.3 |
| BA-S2 | 周末/工作日 **≥80%** | 0.7 |
| BA-S1 | 夜间/白天 ≥65% | 0.25 |
| **BH-S1** | 假期/学期 **≥80%** | **0.6** |
| **D01** | **R² ≥(按 12 业态差异化)** | — （判据根本不是 R²，见 AB） |

**四条**毫不相干的规则错成**同一个 80%**，且 BA-S1 那句 65% 恰是 BC-S1 的判据原文。**这是字段生成逻辑的问题，不是个案。**（C03、C04 是少数三者一致的规则。）

D01 那条更彻底：`thresholdValue` 抄的是 D02 的 R² 描述，而 D01 判的是 EUI 限额，两者毫无关系。

BH-S1 还多一处不一致：`resultMd` 判定准则写「> 60.0%」，与 `metrics.threshold = 0.6` 一致，但与外层的 80% 不一致——**同一份 payload 内三个地方两种说法**。该窗口 ratio=116.6% 两个阈值都会触发，结论不受影响。

### J. `requiredNodeTypes` 与 `resultMd` 的数据源说法不一致 【中】

多条规则的 `resultMd` 一律写「U2000 空调系统总电耗」，与 `requiredNodeTypes` 对不上（BC-S1 是两个泵、AA-S2 是两泵+全空气机组、AA-S1 同）。**前端一律按 `requiredNodeTypes` 写文案**，但请确认计算实际喂的是哪些节点——这会改变故障机理的解释方向（BC-S1 手册讲的是新风机组空跑，数据却是水泵）。

**新增实例 BF-S1（CR0044）**：`requiredNodeTypes` 是 `U2A01,U2A02,U2A04`（冷冻泵、冷却泵、冷却塔），`resultMd` 写「U2000 空调系统总电耗」——**用全楼空调总电耗判「冷却系统未卸载」**，口径比声明宽得多。此条前端例外地按 `resultMd` 写文案（只说「空调系统总电耗」），因为不能冒称判据只涵盖冷却三节点。

### K. 缺字段 / 精度问题

- **AA-S1 的 `eNight` 无法由 payload 复现**。`eDay` 三窗口精确等于 Σ(08:00–17:00)×4，但 `eNight` 扫遍 3–24h × 24 起点 × ×1/×4 均无匹配。最可能是**夜间段跨零点取次日 00:00–05:00**，而 `hourlyProfiles` 只有本日（某窗口需要的次日均值 4.05 vs 本日 2.87，差 41%）。**请补次日逐时值或 `nightHours` 数组**，否则图上画不全算法的取数区间
- **C06 的 `metrics` 里没有 `min`**，只在 `formulaSubstitution` 字符串里，前端由 `powerSeries` 自算
- **C04 的湿球阈值、BB-S1 的温差阈值 3.0℃** 不在 payload 里，取自手册原文
- **AA-S2/BA-S2 缺显式的工作日/假日字段**，现靠 `selectionReason` 的字符串反推日期与标签（`dateFrom`=工作日、`dateTo`=假日）。建议照 D05 补 `workday`/`holiday` 对象
- **AA-S3 的 `drop`** 是拿已四舍五入到两位小数的 `P_am`/`P_l` 相除（复算 0.0323 vs 后端 0.0325），建议用原始精度
- **`windowDateRange` 会吐出倒序区间**：AA-S2/BA-S2 假日在前时出现 `"2025-01-06→2025-01-05"`。**任何按区间显示的地方都会像坏数据**（4.1 清单注意）
- **BA-S2 同一 payload 内取整不一致**：`resultMd` 写 `R=92.0%`、`reason` 写 `92.1%`
- **AA-S2 选窗取的是周末而非法定节假日**（01-04 六、01-05 日、01-11 六），与规则名对不上
- **`buildingType` 恒为 null**，S 系按业态激活但业态是空的，无法验证约束是否生效
- **`window.isTriggered` 含义待澄清**，与 `calcResult.category` 冲突。若已废弃建议从响应移除
- **BF-S1 窗口3 的 `gap` 复现不上**：`(57.4−37.9)/37.9 = 0.514512`，后端给 `0.5144`，差 `1.1e-4`（窗口1、2 均在 `5e-5` 内）。疑似 `eH`/`eL` 的显示值被舍入过而 `gap` 用了未舍入的中间值，与 AA-S3 的 `drop` 同因
- **D04 阈值随业态变但 payload 不带业态编码**：`judgmentStandard` 写「AA/BH 50%、BB 80%、其余 55%~78%」，实测六个窗口 `threshold` 恒为 `0.8`，**取的哪一档无法核对**。请带上业态编码与所选档位
- **触发时段的时刻区间：已确认后端没有**，只有窗口日期范围。「建议核查」维持规则级静态文案，**此项不再等后端字段**

### L. C08 的判据把冷侧与热侧相加，会翻转判定结论 【最高】

C08（CR0028）`requiredNodeTypes` = `U2A01,U2A05`。`U2A01` 的 `modelNodeName` 是「冷冻(采暖)泵」，`U2A05` 是「热水循环泵」，判据 ΔM = |M_warm − M_cold| / M_cold 用的是两者**合计**。同一对窗口日在两栋楼上的实测：

| | U2A05 热水泵（真·采暖侧） | U2A01 冷冻(采暖)泵 | 合计 | ΔM | 判定 |
|---|---|---|---|---|---|
| B002 | 517.53 → 60.80（**降 88.3%**） | 0 → 496.59 | 517.53 → 557.39 | 7.7% | 目标调适 |
| A004 | 256.8 → 136.2（**降 47.0%**） | 66 → 746 | 322.8 → 882.2 | 173.3% | 正常 |

两栋楼都是整栋从供暖切到供冷，两个方向相反、量级相当的变化在合计里相抵。**只看真·采暖侧 U2A05，两栋楼都远超 20% 阈值、都该判正常**；B002 的触发完全来自冷侧顶上来填掉了热侧退下去的量（+496.59 / −456.73，净残值仅 39.86）。

与 C 同类，但 C 只是把总量算大，**这条会翻转判定**。请确认「采暖泵」是否应只取 `U2A05`；若 `U2A01` 确为冬夏共用泵，是否需按季节先做归属再相加。

前端照现状实现，`title` 与 `narrative` 已退到中性表述（「落入/未落入触发区间」，不写「负荷跟随性不足」），图上不画合格线。**口径厘清后只需改这两处措辞，不涉及逻辑。**

### M. `reason` 与 `resultMd` 的结论句是套死的模板，不随判定结果变 【高】

C08 的 A004 窗口 `category = 正常`、`metrics.passed = true`、`resultMd` 判定准则表也正确写了 ❌ 不满足，但 `reason` 与 `resultMd` 第四节的结论句都是：

> ΔM=173.3%（<20% 触发）Mc=323 Mw=882

字面读作「173.3% 小于 20%」。触发窗口下这句是对的，非触发窗口下自相矛盾。与 E 同类，但 E 错的是表格标记，这次错的是**结论句本身**。

前端结论卡不复述 `reason`，走自己的模板；但第 ④ 块原样渲染 `resultMd`，**绕不掉**，读者会看到页面结论与 `resultMd` 结尾打架。

### N. C 类也出现缺 `metrics.algo` 的规则，且现有分流是静默兜底 【高】

F 记的是「E 类和 C 类都有 `metrics.algo`，D 类没有」。**C08 推翻了后半句**：`metrics` 只有 `deltaM / medianCold / medianWarm / threshold / coldDays / warmDays / passed`，没有 `algo`。D04 同样没有（只有 `powerRatio` 或 `gate`）。

而 `parseDayPair` 的 algo 判定是条**三元兜底链**，最后一档写死 `: "RejectDelta"`。C08 接入前会被静默当成 C02 渲染，`deltaEta` 算出 `NaN` 但图照画、不报错。

已按约定保留兜底仅加注释。**新增 dayPair 规则务必先在 `parseDayPair` 里加一档**，否则会重蹈覆辙。请为所有规则补 `metrics.algo`（D 类同）。

### O. `medianCold` / `medianWarm` 名不副实，且无法核对 【低】

C08 两者实际等于 `energyBreakdown.totalDayA` / `totalDayB`，不是中位数：`coldDays` 只有 1 天（1 天的中位数）；`warmDays` 有 3 天（`12-20 / 12-10 / 12-19`），但 payload 只带了 `12-10` 一天的分项数据，`windowDays` 也只有 2 天——**`medianWarm` 无法复现、无法核对**。

`judgmentStandard` 写的是「能耗中位差」。若确为中位数，请带上参与取中位数的全部日期的数值；若实际就是代表日，请修正措辞。前端文案不写「中位数」二字。

### P. 同一份 payload 里节点有两个名字 【低】

C08 的 `U2A01`：`modelNodes[].modelNodeName` = 「冷冻(采暖)泵」，`resultJson.energyBreakdown.series[].name` 与 `resultMd` 表格 = 「冷冻泵」。前端图例与表格取前者所在的 `series[].name`。请统一。

### Q. `series` 末项可能是派生合计而非节点（形态差异，非缺陷）

C08 的 `energyBreakdown.series` 有 3 项，末项 `U2A01+U2A05 采暖泵合计` 是前两项之和（两栋楼均满足）；而 C02 的 3 项**都是真节点**。同为 dayPair，`rows` 的语义不同。

`parseDayPair` 的 `HeatMedianDelta` 分支已把末项摘出单列为 `totalRow`，否则合计线会被画两遍。新增 dayPair 规则时需确认属于哪种形态。建议后端用字段显式区分（如 `series[].derived: true`），而非靠前端按规则写死。

### R. D04 同一 ruleId 下有两种 payload 形态，第二种根本没做判定 【最高】

`metrics` 有两种互斥结构，靠 `gate` 字段区分：

| 形态 | metrics | dayA / dayB |
|---|---|---|
| 常规 | `{powerRatio, threshold, rFanChiller, passed}` | 过渡季日 vs 盛夏日 |
| 除零门控 | `{gate:"zeroDivisionPass", passed:true}` | **dayB 是 dayA 的副本** |

门控形态下 `dayB` 与 `dayA` 的日期、标签、两列能耗数值**逐个相同**，`delta` 全为 0，判据从未计算。此时 `passed: true` 的含义是「放行」，而常规形态下是「算出来了、未超阈值」——**同一字段在两种形态下语义相反**，而 `category` 两者都写「正常」。

前端若按 `category` 二分渲染，会把「未判定」显示成绿色 ✓「已检查、未落入触发区间」。已新增第三态 `undetermined` 规避（触发 > 未判定 > 正常）。`resultMd` 同样有问题：判定准则表写 `| ... | > N/A | N/A | ❌ 不满足 |`，用「不满足」表示「算不出来」。

请：(1) 门控窗口不要复制 `dayA` 充当 `dayB`，宁可留空；(2) `passed` 不要在两种语义间复用；(3) `category` 增加「未判定」取值，或至少不要写「正常」。

### S. D04 门控窗口的外层信封与内层 resultJson 矛盾 【中】

门控窗口外层仍是 `windowType: "对"`，`meteoCondition` 仍点名盛夏日（如「过渡季 h=21.4 vs 盛夏 08-09」），而内层 `dayB` 就是 `dayA`。信封说是日对，内容不是。

前端已在门控时渲染为 `选窗计划：过渡季 h=21.4 vs 盛夏 08-09；实际未取到对照日`——两个都留，只点明哪个是计划哪个是实际，不改写后端字段。请在门控时同步修正 `windowType` 与 `meteoCondition`。

### T. D04 的 `delta` 符号与其余 dayPair 规则相反 【中】

C02 / C03 / C07 / C08 的约定是 `delta = dayB − dayA`；D04 给的是 `dayA − dayB`，**实测 A013 三窗口六个分项无一例外**：

| 节点 | dayA | dayB | 后端 delta | dayB − dayA |
|---|---|---|---|---|
| U2A00 冷机 | 25 | 725 | **−700** | +700 |
| U2B01+U2B02 风机 | 4697.2 | 3504.8 | **+1192.4** | −1192.4 |

原样显示会在同一行里自相矛盾（「25 → 725，−700」）。`resultMd` 的箭头也跟着错：`| U2A00 冷机 | 25.00 | 725.00 | ↓ -700.00 |`。

前端仅在 D04 分支自算，**共用 rows 未动**——`delta` 是四条规则共用字段，目前只有 C08 有 fixture，改共用路径无法验证 C02/C03/C07。统一处理待 fixture 补齐。请统一为 `dayB − dayA` 并同步修正 `resultMd` 箭头。

### U. D04 触发窗口的分母是「冷机整天没开」的日子 【最高，G 的第 10 次】

A013 三个窗口，分子（过渡季冷机）几乎相同，判定却完全由分母决定：

| 窗口 | 过渡季日 | 盛夏参照日 | 冷机 | powerRatio | 判定 |
|---|---|---|---|---|---|
| 1 | 04-01 周二 | 08-09 周六 | 25 → **725** | 3.5% | 正常 |
| 3 | 04-02 周三 | 08-23 周六 | 30 → **925** | 3.2% | 正常 |
| **2** | 04-13 周日 | 08-24 **周日** | 30 → **25** | **120%** | **触发** |

窗口2 的盛夏参照日冷机仅 25 kWh（另两个盛夏日 725/925），该日风机也只有 1076（另两天 3504/3495），整栋楼周日基本没运行。`powerRatio = 30 ÷ 25` 是**两个都接近零的数相除**。换任一正常盛夏日作分母：`30/725 = 4.1%`、`30/925 = 3.2%`，均判正常。

**G 的前 9 次撞的是被测日，这次撞的是对照日/分母**，判据无分母下限保护，性质更严重。请：(1) 盛夏参照日增加有效性门槛；(2) 参照日与被测日的运行日类型（工作日/周末）应可比。

### V. D04 的 `rFanChiller` 不参与判据，resultMd 却只印了它的公式 【低】

判定准则表只有 `powerRatio` 一条，`rFanChiller` 不在其中。但 `resultMd` 步骤2 印的是 R_fan 的公式，**反而没印判据指标 `powerRatio` 的公式**。前端把它列为参考值（`kind: stated`），不给 ✓/✕。请补印 `powerRatio` 的公式，并标注 `rFanChiller` 为参考值。

### W. BF-S1 的 resultMd 公式与实现的分子顺序相反 【最高】

`resultMd` 印 `gap = (E_H − E_L)/E_H`，后端实际算 `(E_L − E_H)/E_H`，**三个窗口无一例外**。因 `E_L` 三窗口全部大于 `E_H`，两种算法的判定结果差别极大：

| 窗口 | E_H | E_L | 实现 gap | 判定 | 按 resultMd 公式 |
|---|---|---|---|---|---|
| 1 | 51.0 | 61.6 | +20.8% | 目标调适 | −20.8% → **触发** |
| 2 | 24.8 | 54.4 | +119.4% | 正常 | −119.4% → **触发** |
| 3 | 37.9 | 57.4 | +51.4% | 正常 | −51.5% → **触发** |

按 `resultMd` 三窗全触发，按实现只触发窗口1。**已确认按实现接入，页面不加提示。** 请确认哪个是设计意图，并让 `resultMd` 与实现一致。

### X. BF-S1 的判据只测差距大小，不约束方向 【最高】

规则名为「无赛事日冷却未卸载」，预期 `E_L`（非赛事/低负荷日）应低于 `E_H`。实测三窗口 `E_L` 全部**高于** `E_H`：1.21× / 2.19× / 1.51×。

窗口2 低负荷日耗掉高负荷日的 **2.19 倍**，判定为「正常」——因为 `gap` 够大。判据只测两天差距的**大小**，差距越大越判正常，未约束**方向**。

前端文案只陈述数值与落点，不写「已卸载」「运行正常」等解释性结论；`E_H` / `E_L` 的绝对值在「取数据」行照常显示。请确认是否应加方向约束（如仅当 `E_L < E_H` 时才按现判据放行）。

### Y. B 的 4 倍缺陷在 BF-S1 上绕不开 【中，B 的升级】

`eH` / `eL` 是 `hourlyProfiles` 积分的 4.00 倍，三窗口实测 4.01 / 3.99 / 4.01：

```
窗口1  Σworkday×4 = 50.92  vs  eH = 51.0
       Σholiday×4 = 61.56  vs  eL = 61.6
```

D05、AA-S2 等可以「不使用 `metrics.eWork` 改用逐时积分」绕开（`parseSchedule` 已有该注释），**BF-S1 绕不开——判据 `gap` 就建在 `eH` / `eL` 上**。所幸 `gap` 是比值，4 倍在分子分母对消，结论不受影响。

代码注释已写明：**不要「顺手修正」`eH`/`eL`，那会把判据搞坏。** 请定位这个 4 倍从何而来（疑似 15 分钟采样被当作小时值累加），并说明 `eH`/`eL` 与 `hourlyProfiles` 的单位关系。

### Z. BF-S1 的曲线标签不能套用 DayPairResidual 的正则（前端已规避，记录备查）

`selectionReason` 形如 `"高负荷08-09/低负荷06-01"`。DayPairResidual 用的正则取整串的非数字前缀，会取出「高负荷」并贴到 `holiday` 曲线上，**正好标反**。

曲线归属已用 `Σworkday×4 ≈ eH` 核实：`workday ↔ dateFrom ↔ 高负荷日`。前端改为按 `/` 切段后各取前缀。建议后端在 payload 里显式给出两条曲线的名称与日期，不要让前端从字符串反推（K 里 AA-S2/BA-S2 同类问题）。

### AA. D01 的 `regression` 块整体是占位填充，不是回归 【最高】

D01（CR0017）的 `type` 是 `regression`，但里面没有任何真实拟合。三条证据互相印证：

- **`dataPoints.t_db` 装的是当日 0–23 的小时序号**，不是干球温度。取值序列为 `0,0,0,0,1,1,1,1,…,23,23,23,23`，`n = 96 = 24 × 4`（15 分钟采样），`temperatureRange` 也是 `[0, 23]`
- **`slope_k` 恒为 0、`rSquared` 恒为 1**，`formula` 写「E = 0.00 × T_db + b」。斜率为 0 意味着模型预测恒定值，而 `energy` 实测在 0.33 ~ 8.17 之间大幅波动——**斜率 0 与 R² = 1 在数学上不可能同时成立**
- **`intercept_b` 五个窗口逐个等于 `eui.calculated`**（4.3428/3.9737/2.5674/2.3117/2.4955），即它就是那 96 个点的算术平均（实测 4.3433 vs 后端 4.343），不是回归截距

若按 B 类散点+拟合线渲染，横轴会标成「室外干球温度 (°C)」而实际是一天的时刻，**整张图的物理含义是错的**。

前端已单列 `EuiLimit` 分支：改画逐时功率密度曲线 + EUI/校正限额两条基准线，页签由「散点与拟合」换成「逐时强度」，数据表头由「室外干球温度/电耗」换成「时刻/功率密度」。

**需后端**：(1) 若 D01 不做回归，请勿复用 `regression` 结构，或至少把 `slope_k`/`rSquared`/`formula` 置 null；(2) `t_db` 字段名与内容不符，建议改名为 `hour` 或补 `xUnit` 声明。

### AB. D01 的 `metrics` 整套是 D02 字段被挪用，判定布尔存在歧义 【最高】

```
metrics: { rSquaredThreshold: 0, slopeLimit: 22, r2Passed: true, slopePassed: true }
```

D01 的判据是「EUI 对标业态限额」，与斜率、R² 毫无关系：

- `slopeLimit: 22` 装的其实是 **EUI 限额**
- `rSquaredThreshold: 0` 配 `r2Passed: true` 恒真，无任何信息量

比 F（D 类同名不同义）更彻底——**整个 `metrics` 结构都是借来的**。

**这导致判定布尔无法使用**：`slopePassed` 到底比的是 EUI 还是 `slope_k`？而 `slope_k` 恒为 0、`slopeLimit = 22`，**若比的是斜率则 `0 ≤ 22` 恒真、D01 永远不会触发**。五个窗口全为「正常」，两种解释都吻合，样本区分不了。

前端因此**破例不取后端布尔**（全页少数例外之一），按 `resultMd` 判定准则表的字面直接比 EUI 与校正限额。**该方向未经触发样本验证**，见 AH。

**需后端**：为 D01 提供与判据同名的字段（如 `euiLimit` / `euiPassed`），不要复用 D02 的 `slopeLimit` / `slopePassed`。

### AC. B 的 4 倍缺陷在 D01 上首次直接改变判定结论 【最高，B 的升级】

`eui.hours = 96` 被当作 96 小时，但那是**一天的 96 个 15 分钟点**。EUI = `sumKwh ÷ (面积 × hours) × 1000`，若实际时长应为 24 小时，EUI 全部 ×4：

| 窗口 | 季节 | 现 EUI | 若按 24h | 限额 | 结果变化 |
|---|---|---|---|---|---|
| 1 | cooling | 4.34 | 17.37 | 22 | 仍正常 |
| 2 | cooling | 3.97 | 15.89 | 22 | 仍正常 |
| **3** | heating | 2.57 | **10.27** | **10** | **★正常 → 触发** |
| 4 | heating | 2.31 | 9.25 | 10 | 仍正常 |
| 5 | heating | 2.50 | 9.98 | 10 | 仍正常（距限额 0.2%） |

此前 4 倍缺陷要么被绕开（D05、AA-S2 改用逐时积分），要么在比值里对消（BF-S1 的 `gap`、BH-S1 的 `ratio`）。**D01 是第一条会因此改变判定的规则**——EUI 是绝对量，除以谁直接决定超不超标。窗口 5 距限额仅 0.2%，说明这不是个别极端情形。

**需后端**：优先级请高于其余 4 倍相关条目。确认 `hours` 应为 24 还是 96，以及限额 22/10 是按哪种口径标定的。

### AD. D01 的 `dataPoints.energy` 单位是 W/m² 而非 kWh，且无任何声明 【中】

字段名 `energy`、同层 `eui.sumKwh` 单位是 kWh，容易读成能耗。实际是**功率密度**：

```
Σenergy = 416.96        sumKwh ÷ 面积(千m²) = 25707 ÷ 61.661 = 416.91
Σenergy ÷ 96 = 4.3433   eui.calculated = 4.343
```

即 EUI 就是这 96 个点的算术平均，三者单位同为 W/m²。前端据此把逐时曲线、EUI、限额画在同一纵轴上。

**需后端**：补 `unit` 声明，或把字段名改为 `powerDensity`。

### AE. BH-S1 图上的曲线是代表日，判据用的却是均值，两者对不上 【高】

BH-S1（CR0046）的 `hourlyProfiles` 与 `metrics` 不是同一批数据：

| | Σprofile × 4 | metrics | 实际倍率 |
|---|---|---|---|
| 学期 | 893.72 | `termMean` 912.89 | **4.086** |
| 假期 | 1065.72 | `vacMean` 1064.16 | 3.994 |

BF-S1 三个窗口的倍率是 4.01/3.99/4.01，很整齐；BH-S1 学期侧偏到 4.086（差 2.1%）。说明 **`termMean` 是「学期全部日期的日均」，而 `hourlyProfiles.workday` 只是其中一个代表日**。

**后果是页面上图与判据不同源**：读者若照图上两条曲线自行估算比值，得不到 116.6%。

前端已在 pair 模式新增 `pairMarks`，另画两条均值水平线（÷96 折算到逐时功率轴，9.51 / 11.09 kW），文案明说判据用的是均值而非图上这两天。**该折算依赖 B 的 4 倍缺陷成立，后端修了 4 倍要同步改前端。**

**需后端**：(1) 说明 `vacMean`/`termMean` 的统计口径（全部日期日均？代表日？）；(2) 若判据用均值，请一并给出参与统计的日期数与区间，否则均值无法核对。

### AF. BH-S1 的代表日不在 `sWindow` 里，且信封与内容不符 【中】

```
sWindow.dateFrom = 2025-01-01   dateTo = 2025-12-31   windowType = "段"
metrics.vacRep   = 2025-08-16   termRep = 2025-11-19
```

`sWindow` 的日期是**全年统计窗**，真正的代表日藏在 `metrics` 里。照搬 BF-S1 那套（`wdDate = dateFrom`）会把图例标成「学期 01-01 / 假期 12-31」，两个日期都错。

`selectionReason` 是「全年统计窗」，不含曲线名也没有 `/` 分隔符，无法像 BF-S1 那样切段取名，前端只能按规则写死「学期日 / 假期日」。

窗口条按 `dateFrom – dateTo` 渲染会显示成 `2025-01-01 – 2025-12-31`，而图上是 08-16 与 11-19，两处日期对不上。

**需后端**：把代表日放进 `sWindow`（如 `workday.date` / `holiday.date`，照 D05 的结构），并在 `selectionReason` 里给出曲线名。

### AG. BH-S1 的两个代表日星期不对等 【中，G 家族】

假期代表日 **2025-08-16 是周六**，学期代表日 **2025-11-19 是周三**。

学校假期里周末与平日无区别，但学期中周六通常要降载——**拿假期的周六去比学期的周三，本身会让比值偏高**。

本窗口 `ratio = 116.6%`，距阈值 60% 很远，不影响结论。但这与 G 是同一类选窗问题：代表日的可比性没有约束。

**需后端**：代表日选取时约束星期类型可比（如同为工作日），或在 payload 中给出所选日期的星期供前端提示。

### AH. 样本单侧缺失，两条规则的判定方向均未经验证 【记录】

| 规则 | 窗口 | 缺失 | 影响 |
|---|---|---|---|
| **D01**（CR0017） | 5 个，全为「正常」 | **缺触发样本** | 判定方向未验证，且该规则不取后端布尔（见 AB），风险更高 |
| **BH-S1**（CR0046） | 1 个，为「触发」 | **缺正常样本** | 判定方向未反向验证 |

按第五节的约定，fixture 需**触发与正常各至少一个**——只有单侧样本时，判定方向写反也会全绿（`residual` 那次就是这么漏的）。

两条均已记入 `scripts/verify/fixtures/README.md`。**拿到另一侧的窗口后必须回来复核方向。**

**需规则负责人**：协助找到 D01 的触发楼宇与 BH-S1 的正常楼宇各一栋。

---

## 七、手册的坑

### 1. S 系 CxRuleID 以 **v2.1 手册**为准，v4 的两处映射全部作废

v2.1 的业态章节与总映射表**逐条正确**，与生产库全部吻合。v4 编纂时把 S 系总映射表整体错位 2 位，并且业态章节里 AA-S1 那一行也从 CR0031 退回成了 CR0029。

| | v4 总映射表 | v4 业态章节 | 生产库/v2.1 |
|---|---|---|---|
| AA-S1 | CR0029 | **CR0029** | **CR0031** |
| AA-S2 | CR0030 | CR0032 | CR0032 |
| AA-S3 | CR0031 | CR0033 | CR0033 |
| BA-S1 | CR0032 | CR0034 | CR0034 |
| BA-S2 | CR0033 | CR0035 | CR0035 |
| BB-S1 | CR0034 | CR0036 | CR0036 |
| BC-S1 | CR0036 | CR0038 | CR0038 |
| BF-S1 | CR0042 | CR0044 | CR0044 |
| BH-S1 | CR0044 | CR0046 | CR0046 |

C 系与 D 系（CR0016–CR0028）三处一致，无偏移。**挂错编号会把模板绑到错误的规则上。**

### 2. 五条 S 系规则**两版手册都没有正文**

AA-S2、**AA-S3**、BA-S2、BB-S2、BC-S2 在 v4 里标「v2 原文保留」，但 v2.1 的 S 系章节从头到尾**只有表格**——搜「物理原理 / 数学算式 / 判定准则 / 工程学依据」命中 0 次。C 系和 D 系每条都有二十来行正文，S 系一条都没有。

v4 里标 ✅ 已重构的五条（AA-S1、BA-S1、BB-S1、BC-S1、BE-S1）正文是 v3/v4 **新写的**，不是从 v2 继承。

**影响**：`causes` 是六个字段里唯一必须来自手册的，这三条已接入的规则各只有一条、出处是后端 `judgmentStandard`：

| 位置 | 内容 |
|---|---|
| `rule-narrative.js` → `AA_S2.causes` | 节假日未执行退避策略（后端判定口径，手册暂无该规则正文） |
| `rule-narrative.js` → `BA_S2.causes` | 周末无人时段冷水系统未卸载（后端判定口径，手册暂无该规则正文） |
| `rule-narrative.js` → `AA_S3.causes` | 午休时段风机管控失效（后端判定口径，手册暂无该规则正文） |

**正文补齐后，把方括号里的内容换掉即可，不需要改任何代码**，序号由组件自动生成。同时请删掉常量上方那段「⚠ 手册两版都没有正文」的注释。

**建议先问规则负责人**：这五条是长期用 v2 版，还是排期要重构？若要重构，正文别急着补——C01 从 v2.1 到 v3.2 那次，阈值和口径全变了，故障方向的描述也跟着变。

---

## 八、下一步

已完成 20 条。剩余规则各 1 条命中，**继续铺规则的边际收益仍然很低**。

更值得做的，按优先级：

- **补齐 fixture**。已注册 20 条规则，仅 C08 / D04 / BF-S1 / D01 / BH-S1 有样本，其余 15 条回归基线为空。另需 D01 的触发窗口与 BH-S1 的正常窗口各一个，用于验证这两条的判定方向（见六·AH）。这不是「测试完善度」问题——本轮已两次动到共用代码（日对表格的 `NaN%`/`null` 渲染、E 类图例与表头），都只能人工复核。**要 14 条已上线规则的真实 payload，一次性灌进 `scripts/verify/fixtures/`。**
- **推动 A / B / C / D 四条的修复**。判据方向、4 倍缺陷、父子节点重复计入、BB-S1 规则名——每条都影响多条已上线规则，修一次全部受益。
- **推动 G / U 的选窗复核**。已累计 10 次，且 U 这次撞的是**对照日/分母**而非被测日，判据无分母下限保护。这条不修，页面做得再清楚，结论本身也是错的。
- **L / W / X / AB 四条口径确认**。AB 是 D01 的判定布尔歧义，前端已破例不取后端布尔。都会改变已上线窗口的红绿，前端已退到中性表述等待答复，口径厘清后只需改文案措辞、不涉及逻辑。

### 前端已挂账、待条件成熟再做

- `delta` 的共用路径统一（见 T），待 C02/C03/C07 的 fixture 补齐
- `parseDayPair` 的 algo 兜底链仍是「认不出就当 C02 渲染、不报错」（见 N）
- 模板层 computed（如 `condText`）未进快照，仍靠人工核对

---

## 九、关键文件索引

| 用途 | 文件 | 行数 |
|---|---|---|
| v2 页面骨架 | `src/views/result/BuildingDetailV2Page.vue` | 97 |
| 主栏（结论 + 四折叠块） | `src/components/result/v2/RuleDetailAreaV2.vue` | 1019 |
| 左栏分组大纲 | `src/components/result/v2/RuleOutlineV2.vue` | 97 |
| 规则叙述模板 | `src/data/rule-narrative.js` | 1515 |
| 图表 builder（A/B/C/D/E） | `src/data/viz-chart-options-v2.js` | 1634 |
| v2 样式（全 `v2-` 前缀） | `src/assets/styles/building-detail-v2.css` | 270 |
| **验证脚手架** | `scripts/verify/`（`run.mjs` 170 + `extract.mjs` 65） | — |
| **本文件** | `docs/交接说明_判定结果v2页面.md` | — |

对既有代码的改动仅 3 处：`router/index.js` +1 行、`BuildingCard.vue` 加「新版」按钮、`BuildingListPage.vue` 绑跳转。

---

## 十、协作约定

- 沙盒装不了依赖、跑不了 dev；数据文件可用 node 直接验（第五节），**视觉效果靠本地验证**
- 大改动（>10 行）先讲方案、确认后再写；改动力求外科手术式
- 4.1 清单是红线区，除非明确要求别连带改动
- 弹窗类必须 `<Teleport to="body">`
- 共享组件样式放全局，别塞进页面级
- 遇到后端数据问题：**照现状实现 + 常量注释里写清楚 + 记进第六节**，不在前端偷偷修正
- 每条规则的已知问题都写在 `rule-narrative.js` 对应常量的头注释里，**改文案前先读那段注释**

---

## 十一、新对话需要携带的材料

**本文件已入仓库**（`docs/交接说明_判定结果v2页面.md`），`git pull` 即可，不必再作附件传。
第六节的新条目请直接改这个文件、跟着 commit 走——散装 md 再手工合并容易漏编号
（本轮就发生过：误以为清单排到 I，实际排到 K，两份文档的编号全部撞车后重排）。

仍需另行携带：

- `调适规则手册v4.md`
- **`调适判定规则v2.md`**（S 系编号以此为准；注意手头一份抬头写的是「修订版 v2.0」，
  而第七节要求的是 **v2.1**，使用前先确认是否同一份）
- 下一条规则的真实 `F_ResultJSON`
- 最新的规则命中统计
